# data/sources.md

Every factual claim or parameter in the model traces to an entry here (S#) or is labeled ASSUMPTION in `parameters.csv`. Accessed 2026-11-23 unless noted. "Verified" means read directly from the document. "Secondary" means from a search summary or news article and should be rechecked before the report quotes it.

| ID | Claim | Value | Status | URL |
|---|---|---|---|---|
| S1 | Project Sail: Prologis, rural Sargent, about 7 mi NW of Newnan, 830 acres, 9 buildings, 4.34M sq ft | 9 buildings | Verified | https://chattahoochee.org/wp-content/uploads/2026/03/Project-Sail-Fact-Sheet-March-2026.pdf |
| S2 | Sail water at peak/full build-out (March 2026 plan): 300,000 gal/day total, about 100,000 consumed (evaporated), 200,000 to sewer | 0.3 MGD total | Verified | same as S1 |
| S3 | Sail power demand (March 2026): 910 MW at peak, 9 buildings (proposal says 900 MW; EIG models 972 MW) | 910 MW | Verified | same as S1 |
| S4 | Original Jan 2025 plan (DRI #4361): 13 buildings, 936 MW, 9 MGD water at peak in 2036 (6 MGD consumed). Used as the evaporative-cooling water intensity | 9 MGD / 936 MW | Verified | https://chattahoochee.org/wp-content/uploads/2025/01/Project-Sail-Fact-Sheet-January-2025.pdf |
| S5 | Rezoning approved 3-2 on 2026-04-07; $17B investment; Prologis latest tax projection about $100M/yr; about 15 months of county debate | 3-2 vote | Verified (AJC summary) | https://www.ajc.com/business/2026/04/coweta-votes-to-turn-this-800-acre-forest-into-17b-data-center-campus |
| S6 | Superior Court appeal filed by residents (May 2026) against the county and Atlas Development | pending | Secondary | https://thecitizen.com/2026/05/11/coweta-residents-sue-to-block-project-sail-data-center/ |
| S7 | Fiscal impact analysis (Economic Impact Group, Sept 2025, commissioned by Prologis): 9 buildings, 972 MW, $174M real property per building, $1.75B EITE + $175M other personal property per building (refreshed every 4 yrs), $112B nominal over the period, 270 jobs, $23M payroll, 10-year phased personal property abatement (100% dropping 10 pts/yr), last building online year 9, county revenue avg $28.6M/yr, school revenue avg $57.7M/yr, 75 new households, 49 new students, county costs avg $217K/yr, school costs avg $381K/yr, discount rate 8% | see `analysis/derive_eig.py` | Verified | https://assets.foleon.com/eu-central-1/de-uploads-7e3kk3/52091/project_sail_fiscal_impact_analysis_-_21_years_-_final.25ead91146c8.pdf |
| S8 | Referendum petition: needed about 14,000 signatures; 8,000 early, over 11,000 by 2026-07-23; some reports cite more than 14,000. Ballot status not confirmed | about 14,000 | Secondary | https://thecitizen.com/?p=251488 and https://www.wsbtv.com/news/local/thousands-georgia-voters-push-first-of-its-kind-election-data-centers/GJ246S2AGZF2ZFLKFVVN7BFQ3A/ |
| S9 | Coweta moratorium history: 180 days from May 2025; ordinance adopted 4-1 (reported Dec 2025); limited moratorium extended on new applications in fall 2026 (reports conflict on exact dates) | n/a | Secondary | https://www.wsbtv.com/news/local/coweta-county/our-doorstep-coweta-county-passes-180-day-moratorium-data-center-proposals-after-2-approved/NEHIXSMQEVEZPFKA4K4IWSEQ24/ |
| S10 | Project Peach: 700 MW, 320 acres near Palmetto, CyrusOne / North Coweta Investors, rezoned 3-2; rezoning reverted Oct 2026 (per proposal) | 700 MW | Secondary (tracker) | https://cleanview.co/data-centers/georgia/project-peach-2015 |
| S11 | Bridgeport Data Center Campus: revised plan, 1,500 MW, Bridgeport Industrial Park near I-85 / US 27-29 | 1,500 MW | Secondary (tracker) | https://www.electricchoice.com/datacenters/georgia/ and https://baxtel.com/data-center/bridgeport-data-center-campus-coweta |
| S12 | Project Pegasus (Coweta, T5@Atlanta IV, Weldon Rd at Palmetto-Tyrone Rd): MW not published; trackers conflict with a different Pegasus (Google, LaGrange, 400 MW) | unknown | Secondary | https://baxtel.com/data-center/t5-project-pegasus-coweta |
| S13 | Coweta Water and Sewerage Authority: Chattahoochee River withdrawal permit 038-1218-04, 27.0 MGD max-day and monthly average, fills B.T. Brown Reservoir; new intake pump station initial design 21 MGD, $65M, 11 mi of 36-inch main; designed for more than 30,000 customers | 27 MGD permit, 21 MGD intake | Verified (EPD notice summary, WaterWorld) | https://www.waterworld.com/top-projects/article/55412711/coweta-county-opens-a-news-chapter-for-chattahoochee-river-water-supply and https://epd.georgia.gov/document/document/038-0005-notice-draft-permitpdf-0/download |
| S14 | Authority historical use (2000): about 6 MGD average day, 9 MGD peak day. Old. Current demand not found | 6 / 9 MGD (2000) | Secondary, old | https://waterworld.com/home/article/16206135/coweta-commission-will-buy-water-from-atlanta |
| S15 | Coweta population: 158,233 (2024 est), 160,240 (2025 est); median household income $95,548 (2020-24 ACS, 2024 $); median owner-occupied home value $357,500 (2020-24); owner-occupied 78.4% | 160,240 | Verified (Census QuickFacts) | https://www.census.gov/quickfacts/cowetacountygeorgia |
| S16 | County FY2027: proposed general M&O millage 4.011 (up 0.255 from 3.756 rollback; prior year 4.817); budget hearing 2026-08-25; a tentative $428M FY2027 budget headline. Adoption not confirmed | 4.011 mills | Secondary | https://thecitizen.com/?p=252040 and https://cpo.soar.com/articles/8106023/Georgia/Coweta-County-board-tentatively-adopts-428-million-FY2027-budget |
| S17 | Coweta schools FY2027: tentative general fund $324.8M; school M&O millage held at 15.00 mills (2026-08-04) | 15.00 mills | Secondary | https://thecitizen.com/?p=252581 |
| S18 | Georgia PSC rule (Jan 2025): new customers over 100 MW can be billed under special terms so data centers cover upstream generation/transmission/distribution costs; contracts go to PSC 30 days before execution; 15-year minimum contracts, upfront transmission costs | rule | Secondary | https://psc.ga.gov/site/assets/files/8617/media_advisory_data_centers_rule_1-23-2025.pdf and https://www.atlantanewsfirst.com/2026/03/17/georgia-psc-chairman-defends-data-center-power-expansion-amid-criticism/ |
| S19 | Georgia Power base rates frozen through 2028; June 2026 decrease of about $50/yr for typical residential customer ($4.03/month) | freeze | Secondary | https://www.georgiapower.com/rate-freeze.html |
| S20 | Residential electricity price 14-17 c/kWh (local news, unverified); typical bill above $175/month incl. taxes (GPB) | 15.5 c/kWh | Secondary, weak | https://www.gpb.org/node/1316061 |
| S21 | LBNL 2024 US Data Center Energy Usage Report: average site WUE about 0.36 L/kWh through 2023 (rising to 0.45-0.48 L/kWh after); indirect (electricity-generation) water about 4.52 L/kWh | 0.36 L/kWh | Verified (PDF text) | https://eta-publications.lbl.gov/sites/default/files/2024-12/us_data_center_energy_usage_report_lbnl-2001637.pdf |
| S22 | Plant Yates about 800 MW and Plant Wansley about 1,200 MW peak generation (comparison for Sail) | n/a | Verified (via S1) | same as S1 |
| S23 | Douglas County GA: data centers paid about $20.1M of $428.9M general fund revenue over 2023-2025 (about 5%; 3%, 4%, 8% by year), labeled unverified by the source | 5% of GF | Secondary | https://www.fox5atlanta.com/news/douglas-county-leaders-just-killed-massive-data-center-project |
| S24 | Newton County GA (Meta, Stanton Springs): 20-year JDA abatement from 2020; Meta uses about 10% of the county's daily water per the water authority director; typical data center about 500,000 gal/day | 10% of county water | Secondary | https://www.spokesman.com/stories/2025/jul/19/their-water-taps-ran-dry-when-meta-built-next-door |

## Not found (see manual.md "Data gaps")

- Coweta property tax digest and exact county FY2027 revenue by source.
- Current CCWSA average and peak daily demand and treatment capacity.
- Georgia Power: number of residential customers, residential revenue, average cents/kWh for 2026, cost per MW of new capacity for Coweta-area service.
- Project Pegasus MW; confirmed referendum ballot status; county ordinance text (setbacks, cooling, water terms); abatement/PILOT terms actually granted for Sail.
- Housing price effects near existing data centers (no local study found).
- Any local poll of opposition to data centers.
